{
  "_metadata": {
    "sourceFile": "en\\examples\\green-terrace\\commissioning-tests\\CT-AIRTIGHTNESS-001.md",
    "extractedAt": "2026-05-24T19:47:14.080Z",
    "format": "yaml-frontmatter"
  },
  "entityType": "commissioning_test",
  "id": "CT-AIRTIGHTNESS-001",
  "version": "2.1.0",
  "projectPhase": "commissioning",
  "testName": "Whole-building air-tightness test (blower-door)",
  "testCategory": "air_tightness",
  "status": "scheduled",
  "buildingId": "BLD-01",
  "testedEntityIds": [
    "ENV-EW-01"
  ],
  "requirementIds": [
    "REQ-PL-WT-328-001",
    "REQ-ENERGY-PERFORMANCE-001"
  ],
  "testProcedure": {
    "standard": "PN-EN ISO 9972 (replaces PN-EN 13829)",
    "method": "Method 1 (test of the building in use) — depressurise + pressurise the\nwhole building to ±50 Pa using a calibrated blower-door rig sealed into\nthe main entrance, recording air-leakage rate at 10 Pa intervals from\n50 Pa down to 10 Pa, then derive n50 air-change rate at 50 Pa.\nAll intentional openings (extract grilles, MVHR intake/exhaust) sealed\nduring the test per the standard.\n",
    "equipment": [
      "Minneapolis Blower Door Model 3 + DG-1000 manometer",
      "TESTO 480 environmental data logger",
      "Smoke pencil + thermal camera for leak identification"
    ],
    "conditions": "External wind speed < 6 m/s. Internal-external temperature differential\n≥ 5 °C preferred for smoke/thermal leak visualisation. Building substantially\ncomplete (envelope fully sealed, no construction openings).\n"
  },
  "scheduledDate": "2026-02-20",
  "executedBy": {
    "name": "Marek Lis",
    "organization": "PowietrzPro Sp. z o.o.",
    "qualification": "ATTMA Level 2 air-tightness tester",
    "certificationNumber": "ATTMA-2456"
  },
  "witnessedBy": [
    {
      "name": "Anna Nowak",
      "organization": "Nowak Architecture",
      "role": "Architect of Record"
    }
  ],
  "results": {
    "expected": {
      "n50": 1.5,
      "aT50": 1.2
    },
    "measured": null,
    "passCriteria": {
      "n50Max": 2.5,
      "targetN50": 1.5
    },
    "outcome": "pending"
  },
  "constructionPackageId": "CP-ENVELOPE",
  "sources": [
    {
      "id": "SRC-CT-AIRTIGHTNESS-001-01",
      "title": "Green Terrace — Commissioning Plan §4.2 (Envelope)",
      "type": "other",
      "documentType": "commissioning_plan",
      "date": "2026-01-15",
      "author": "Anna Nowak + PowietrzPro Sp. z o.o."
    }
  ],
  "tags": [
    "commissioning-artifact",
    "energy-performance"
  ],
  "notes": "Air-tightness is the make-or-break test for the building's energy class.\nAt n50 ≤ 1.5 the design supports Energy Class B (45 kWh/m²/year heating);\nat n50 > 2.5 the building fails to meet WT 2021. The 1.0 ACH margin\nbetween target and regulatory limit gives some construction tolerance,\nbut a poorly-detailed reveal or a missed perimeter seal can easily double\nn50 — which is why the test happens during commissioning, not at handover.\n\nIf n50 > 2.5, the failed-region thermography (smoke + thermal camera)\nidentifies leak locations and a `non_conformance` issue must be raised\nfor the envelope subcontractor to rectify before re-test.\n",
  "changelog": [
    {
      "version": "2.1.0",
      "date": "2026-05-24",
      "description": "Added as part of v2.1.0 example refresh — second commissioning-phase test demonstrating envelope verification"
    }
  ]
}